@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 35,     0,     1, 50.00     / HVDC 7-bus demo - NPT Training 2026 (LCC 2->5 500MW + VSC 7<->4)
HVDC demo: 7 bus 500 kV, 50 Hz
LCC two-terminal DC: rectifier bus2 -> inverter bus5 (500 MW, 500 kV) ; VSC DC line: bus7 holds Vdc=500kV, bus4 sets P=100 MW
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER,     , ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=0, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
     1,'SWING       ', 500.0000,3,   1,   1,   1,0.95527,   0.0000,1.10000,0.90000,1.10000,0.90000
     2,'GEN1        ', 500.0000,2,   1,   1,   1,0.95326,   0.1568,1.10000,0.90000,1.10000,0.90000
     3,'LOAD1       ', 500.0000,1,   1,   1,   1,0.95216,   0.1821,1.10000,0.90000,1.10000,0.90000
     4,'LOAD2       ', 500.0000,1,   1,   1,   1,0.95705,   0.0560,1.10000,0.90000,1.10000,0.90000
     5,'LOAD3       ', 500.0000,1,   1,   1,   1,0.96086,   0.2028,1.10000,0.90000,1.10000,0.90000
     6,'GEN2        ', 500.0000,2,   1,   1,   1,0.95680,  -0.0511,1.10000,0.90000,1.10000,0.90000
     7,'GEN3        ', 500.0000,2,   1,   1,   1,0.96514,   0.1447,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT
     3,'1 ',   1,   1,   1,   100.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0
     4,'1 ',   1,   1,   1,   100.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0
     5,'1 ',   1,   1,   1,   500.000,   200.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
     2,'1 ',1,     0.000,   300.000
     4,'1 ',1,     0.000,   300.000
     5,'1 ',1,     0.000,   300.000
     7,'1 ',1,     0.000,   300.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1
     1,'1 ',    28.827,   170.531,  9999.000,  -800.000,0.95527,     1,   0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000,     0.000, 0,   1,1.0000
     2,'1 ',    95.906,  -300.000,   300.000,  -300.000,0.95322,     2,   0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000, 0,   1,1.0000
     6,'1 ',    96.621,   262.496,   300.000,  -300.000,0.95680,     6,   0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000, 0,   1,1.0000
     7,'1 ',   500.000,  -145.383,   300.000,  -300.000,0.96514,     7,   0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 0,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B, 'N A M E', RATE1..RATE12, GI,BI,GJ,BJ, STAT,MET,LEN
     1,     2,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     1,     6,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     2,     3,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     2,     4,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     4,     5,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     4,     6,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
     5,     7,'1 ', 1.00000E-03, 1.00000E-04,0.00000,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,    RDC,     SETVL,    VSCHD,    VCMOD,    RCOMP,   DELTI,METER   DCVMIN,CCCITMX,CCCACC
@! IPR,NBR,  ANMXR,  ANMNR,   RCR,    XCR,   EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,NDR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,  ANMXI,  ANMNI,   RCI,    XCI,   EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,NDI,   IFI,   ITI,'IDI', XCAPI
"LCC         ",1,  10.0000,   500.00,   500.00,     0.00,   0.0000,  0.01000,'R',   450.00,  20,  1.00000
     2,  1, 90.000,  7.000, 1.0000, 1.0000, 500.00,1.00000,1.00000,1.10000,0.90000,0.00625,     0,  0,     0,     0,'1 ', 0.0000
     5,  1, 90.000,  7.000, 1.0000, 1.0000, 500.00,1.00000,1.00000,1.10000,0.90000,0.00625,     0,  0,     0,     0,'1 ', 0.0000
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,  RDC,   O1,  F1
@!IBUS,TYPE,MODE,  DCSET,  ACSET,  ALOSS,  BLOSS,MINLOSS,  SMAX,   IMAX,   PWF,     MAXQ,   MINQ, VSREG,NREG, RMPCT
"VSC         ",1,10.0000,   1,1.0000
     7,   1,   1, 500.00,1.00000,  0.000,  0.000,  0.000, 500.00,   0.00,0.02000,9999.00,-9999.0,     7,   0, 100.0
     4,   2,   2, 100.00,1.00000,  0.000,  0.000,  0.000, 500.00,   0.00,0.02000,9999.00,-9999.0,     4,   0, 100.0
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
